<?xml version="1.0" encoding="UTF-8" standalone="yes" ?>
<simien_project id="prosjekt#1" name="K-bygget" comment="" measure_id="" person="Asplan Viak AS - MHMS" units="1" building_type="Kontorbygg" user="Flerbruker" company="HR Prosjekt AS">
	<energy_supply id="energiforsyning#2" name="Energiforsyning" comment="version 5.501" measure_id="">
		<energy_source name="el" efficiency_room_heating="0.81" efficiency_tap_water_heating="0.98" efficiency_heating_coil="0.88" efficiency_room_cooling="2.50" efficiency_cooling_coil="2.50" energy_price="0.80" co2_emission="130" coverage_room_heating="0.0" coverage_tap_water="0.0" coverage_heating_coil="0.0" coverage_cooling_coil="100.0" coverage_room_cooling="100.0" coverage_el_specific="100.0" comment="">
			<efficiency_room_heating prod_efficiency="0.96" distr_efficiency="0.94" room_efficiency="0.90" prod_efficiency_descr="Elektrokjel, etter 1995" distr_efficiency_descr="VannbÃ¥ren, normalt isolerte rÃ¸r, lavtemperatur, 35 - 45 °C" room_efficiency_descr="VannbÃ¥ren gulvvarme, turtemperatur &lt; 35 °C, rÃ¸r lagt i stÃ¸p, TEK07"/>
			<efficiency_water_heating prod_efficiency="0.98" distr_efficiency="1.00" room_efficiency="0.00" prod_efficiency_descr="Varmtvannsbereder for normert beregning*" distr_efficiency_descr="Distribusjonsvirkningsgrad ved normerte beregninger*" room_efficiency_descr=""/>
			<efficiency_heating_coil prod_efficiency="0.96" distr_efficiency="0.94" room_efficiency="0.98" prod_efficiency_descr="Elektrokjel, etter 1995" distr_efficiency_descr="VannbÃ¥ren, normalt isolerte rÃ¸r, lavtemperatur, 35 - 45 °C" room_efficiency_descr=""/>
		</energy_source>
		<energy_source name="fjernvarme" efficiency_room_heating="0.83" efficiency_tap_water_heating="0.98" efficiency_heating_coil="0.90" efficiency_room_cooling="2.50" efficiency_cooling_coil="2.50" energy_price="0.75" co2_emission="75" coverage_room_heating="100.0" coverage_tap_water="100.0" coverage_heating_coil="100.0" coverage_cooling_coil="0.0" coverage_room_cooling="0.0" coverage_el_specific="0.0" comment="">
			<efficiency_room_heating prod_efficiency="0.98" distr_efficiency="0.94" room_efficiency="0.90" prod_efficiency_descr="Fjernvarme med abbonentsentral i uoppvarmet rom" distr_efficiency_descr="VannbÃ¥ren, normalt isolerte rÃ¸r, lavtemperatur, 35 - 45 °C" room_efficiency_descr="VannbÃ¥ren gulvvarme, turtemperatur &lt; 35 °C, rÃ¸r lagt i stÃ¸p, TEK07"/>
			<efficiency_water_heating prod_efficiency="0.98" distr_efficiency="1.00" room_efficiency="0.00" prod_efficiency_descr="Biokjel, 55 °C / 45 °C fyrt med biobrensel, inntil 25 % fuktinnhold" distr_efficiency_descr="Distribusjonsvirkningsgrad ved normerte beregninger*" room_efficiency_descr=""/>
			<efficiency_heating_coil prod_efficiency="0.98" distr_efficiency="0.94" room_efficiency="0.98" prod_efficiency_descr="Fjernvarme med abbonentsentral i uoppvarmet rom" distr_efficiency_descr="VannbÃ¥ren, normalt isolerte rÃ¸r, lavtemperatur, 35 - 45 °C" room_efficiency_descr=""/>
		</energy_source>
	</energy_supply>
	<zone id="sone#3" name="Kompasset" comment="" measure_id="" area="5069.3" volume="14455.0" n50="1.53" furniture="Middels mÃ¸blert rom" thermal_cap_furniture="4.0" shielding="moderat" facades="flere" thermal_bridge_type="normalisert" norm_thermal_bridge="0.12" working_days="5-dagers uke; ingen ferie">
		<floor id="gulv#4" name="Gulv mot parkeringskjeller" comment="" measure_id="" area="993.6" uvalue="0.30" thermal_cap="63.0" construction="egendefinert" internal_layer="Tungt gulv" type="uoppvarmet" unheated_zone="Ventilert uoppvarmet parkeringskjeller" heat_loss_coeff="0.91"/>
		<roof id="tak#15" name="Tak-flatt" comment="" measure_id="" area="1424.6" uvalue="0.21" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung himling" ext_absorption_coeff="0.80" direction="180" inclination="0.0" horizon_sector_w="0" horizon_sector_nw="0" horizon_sector_n="0" horizon_sector_ne="0" horizon_sector_e="0" horizon_sector_se="0" horizon_sector_s="0" horizon_sector_sw="0"/>
		<roof id="tak#16" name="SkrÃ¥tak" comment="" measure_id="" area="111.0" uvalue="0.21" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung himling" direction="0" inclination="22.0" horizon_sector_w="0" horizon_sector_nw="0" horizon_sector_n="0" horizon_sector_ne="0" horizon_sector_e="0" horizon_sector_se="0" horizon_sector_s="0" horizon_sector_sw="0"/>
		<facade id="fasade#5" name="NordÃ¸st-fasade" comment="Arealer hentet fra &quot;som bygget&quot; tegninger - u-verdi beregnet fra detaljer" measure_id="" area="733.3" uvalue="0.24" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" direction="45" horizon_sector1="0" horizon_sector2="0" horizon_sector3="0" horizon_sector4="0">
			<window id="vindu#6" name="Vinduer" comment="Vinduer er mÃ¥lt av fasadetegninger, legger inn alle vinduene som ett. U-verdi i hht Tek10" measure_id="" number="213" height="1.00" width="1.00" frame_factor="0.20" uvalue="1.83" solar_factor="0.55" sun_shading="To lag glass, hvorav det indre er energispareglass"/>
		</facade>
		<facade id="fasade#7" name="SÃ¸r-fasade" comment="Arealer hentet fra &quot;som bygget&quot; tegninger - u-verdi beregnet fra detaljer" measure_id="" area="571.7" uvalue="0.24" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" direction="180" horizon_sector1="0" horizon_sector2="0" horizon_sector3="0" horizon_sector4="0">
			<window id="vindu#8" name="Vinduer" comment="Vinduer er mÃ¥lt av fasadetegninger, legger inn alle vinduene som ett. U-verdi i hht Tek10" measure_id="" number="397" height="1.00" width="1.00" frame_factor="0.20" uvalue="1.83" solar_factor="0.75" sun_shading="egendefinert"/>
		</facade>
		<facade id="fasade#9" name="Ã¸st-fasade" comment="Arealer hentet fra &quot;som bygget&quot; tegninger - u-verdi beregnet fra detaljer" measure_id="" area="322.8" uvalue="0.24" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" direction="90" horizon_sector1="0" horizon_sector2="0" horizon_sector3="0" horizon_sector4="0">
			<window id="vindu#10" name="Vinduer" comment="Vinduer er mÃ¥lt av fasadetegninger, legger inn alle vinduene som ett. U-verdi i hht Tek10" measure_id="" number="93" height="1.00" width="1.00" frame_factor="0.20" uvalue="1.83" solar_factor="0.51" solar_factor_shaded="0.38" auto_shading_flux="100" sun_shading="Innvendige persienner 28 mm lameller, 2-lags rute, 1 energiglass"/>
		</facade>
		<facade id="fasade#11" name="Vest-fasade" comment="Arealer hentet fra &quot;som bygget&quot; tegninger - u-verdi beregnet fra detaljer" measure_id="" area="403.2" uvalue="0.24" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" direction="270" horizon_sector1="0" horizon_sector2="0" horizon_sector3="0" horizon_sector4="0">
			<window id="vindu#12" name="Vinduer" comment="Vinduer er mÃ¥lt av fasadetegninger, legger inn alle vinduene som ett. U-verdi i hht Tek10
" measure_id="" number="97" height="1.00" width="1.00" frame_factor="0.20" uvalue="1.83" solar_factor="0.75" sun_shading="egendefinert"/>
		</facade>
		<facade id="fasade#13" name="Nordvest-fasade" comment="Arealer hentet fra &quot;som bygget&quot; tegninger - u-verdi beregnet fra detaljer" measure_id="" area="99.4" uvalue="0.24" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" direction="315" horizon_sector1="0" horizon_sector2="0" horizon_sector3="0" horizon_sector4="0">
			<window id="vindu#14" name="Vinduer" comment="Vinduer er mÃ¥lt av fasadetegninger, legger inn alle vinduene som ett. U-verdi i hht Tek10" measure_id="" number="36" height="1.00" width="1.00" frame_factor="0.20" uvalue="1.83" solar_factor="0.55" sun_shading="To lag glass, hvorav det indre er energispareglass"/>
		</facade>
		<cellar id="kjeller#17" name="Oppvarmet kjeller" comment="" measure_id="" area="412.0" uvalue="0.30" thermal_cap="63.0" construction="egendefinert" internal_layer="Tungt gulv" wall_length="53.14" wall_height="1.10" wall_thickness="0.30" wall_uvalue="0.36" wall_thermal_cap="63.0" wall_construction="egendefinert" wall_internal_layer="Tung vegg" ground_condition="Sand/grus" ground_thermal_cond="2.00" ground_thermal_cap="556.00"/>
		<partition id="skillekonstr#28" name="Vegg mot uoppvarmet rom" comment="" measure_id="" area="254.4" uvalue="0.30" thermal_cap="63.0" construction="egendefinert" internal_layer="Tung vegg" type="vegg" facing="uoppvarmet_sone" unheated_zone="Ventilert uoppvarmet parkeringskjeller" heat_loss_coeff="0.91"/>
		<partition id="skillekonstr#18" name="Skillekonstruksjon - himling" comment="" measure_id="" area="4966.0" uvalue="0.25" thermal_cap="8.0" construction="Standard konstruksjon" internal_layer="Lukket akustisk himling + betong-/hulldekke" type="himling" facing="samme_sone"/>
		<partition id="skillekonstr#19" name="Skillekonstruksjon- gulv" comment="" measure_id="" area="3467.0" uvalue="0.25" thermal_cap="63.0" construction="Standard konstruksjon" internal_layer="Tungt gulv" type="gulv" facing="samme_sone"/>
		<ventilation id="ventilasjon#24" name="Ventilasjon" comment="" measure_id="" type="balansert" supply_air_on="8.94" supply_air_off="3.00" supply_air_holiday="3.00" extract_air_on="8.94" extract_air_off="3.00" extract_air_holiday="3.00" sfp_on="2.23" sfp_off="0.56" position_supply_fan="etter" position_extract_fan="etter" supply_temp="19.0" start_time="6.00" end_time="18.00" heating_coil_cap="61" delta_t_heating_coil="30.0" spp_heating_coil="0.50" cooling_coil_cap="30" efficiency_heat_exchanger="0.74" frost_protect_temp="-10.0" contamination_risk="false"/>
		<internal_gain id="internlaster#25" name="Internlaster" comment="" measure_id="" power_lighting_on="4.50" power_lighting_off="0.00" power_lighting_holiday="0.00" gain_lighting_on="100.0" gain_lighting_off="100.0" gain_lighting_holiday="100.0" lighting_on_time="6.00" lighting_off_time="18.00" power_equipment_on="8.00" power_equipment_off="0.00" power_equipment_holiday="0.00" gain_equipment_on="100.0" gain_equipment_off="100.0" gain_equipment_holiday="100.0" equipment_on_time="6.00" equipment_off_time="18.00" power_tap_water_op_day="0.80" power_tap_water_off_day="0.00" gain_tap_water_op_day="0.0" gain_tap_water_off_day="0.0" vapour_op_day="0.0" vapour_off_day="0.0" gain_persons_on="4.00" gain_persons_off="0.00" gain_persons_holiday="0.00" persons_on_time="6.00" persons_off_time="18.00"/>
		<heating id="oppvarming#27" name="Oppvarming" comment="" measure_id="" capacity="50.0" convective_share="0.50" supply_water_temp="80.0" return_water_temp="60.0" spp="0.53" setpoint_temp_on="21.0" setpoint_temp_off="19.0" on_time="6.00" off_time="18.00"/>
	</zone>
	<yearsim id="aarsim#23" name="Ã…rssimulering" comment="" measure_id="" result_net_energy_table="true" result_gross_energy_table="true" result_co2_table="true" result_energy_cost_table="true" result_heat_loss_pie="true" result_net_energy_pie="true" result_gross_energy_pie="true" result_net_energy_bars="true" result_heat_balance_bars="true" result_temp_table="true" result_temp_duration_graph="true" result_load_duration_graph="true" result_load_coverage_table="true" result_vav_duration_graph="true" result_coverage_net_energy_table="true" result_input_doc_table="true" result_input_tables="true"/>
	<climate id="klima#0" name="Ã…lesund" comment="" measure_id=""/>
	<expert_val conv_share_lighting_gain="0.30" conv_share_equipment_gain="0.50" conv_share_person_gain="0.50" conv_share_solar_gain="0.50" conv_thermal_transfer_coeff_wall="2.5" conv_thermal_transfer_coeff_ceiling="2.0" conv_thermal_transfer_coeff_floor="3.0" thermal_cond_acc_layer="20.0" bypass_cooling_coil="0.25" int_res_window_pane="0.13" air_velocity="0.15" distance_from_window="0.60" turbulence_intensity="25.0"/>
	<input_documentation area_wall="" area_roof="" area_floor="" area_window_door="" heated_floor_area="" heated_air_volume="" uvalue_wall="" uvalue_roof="" uvalue_floor="" uvalue_window_door="" percent_window_door="" norm_thermal_bridge="" internal_thermal_cap="" n50_air_leakage="" efficiency_exchanger="" frost_protection_exchanger="" sfp="" airflow_on="" airflow_off="" efficiency_heating="" capacity_heating="" setpoint_temp_heating="" efficiency_cooling="" capacity_cooling="" setpoint_temp_cooling="" spp_room_heating="" spp_heating_coil="" spp_room_cooling="" spp_cooling_coil="" op_hours_heating="" op_hours_cooling="" op_hours_ventilation="" op_hours_lighting="" op_hours_equipment="" op_hours_persons="" power_lighting="" gain_lighting="" power_equipment="" gain_equipment="" power_hotwater="" gain_hotwater="" gain_persons="" shading_factor="" frame_factor="" horizon_factor=""/>
</simien_project>
